{
  "version": "1.0",
  "type": "input",
  "is_batch": false,
  "attributes": {},
  "data": {
    "node": [
      {"id": 1, "u_rated": 12470},
      {"id": 2, "u_rated": 12470},
      {"id": 3, "u_rated": 4160},
      {"id": 4, "u_rated": 4160},
      {"id": 10, "u_rated": 4160}
    ],
    "asym_line": [
      {"id": 5, "from_node": 1, "to_node": 2, "from_status": 1, "to_status": 1, "r_aa": 0.17333333333333334, "r_ba": 0.059053030303030309, "r_bb": 0.17674242424242426, "r_ca": 0.058143939393939394, "r_cb": 0.059848484848484845, "r_cc": 0.17481060606060606, "x_aa": 0.40833333333333333, "x_ba": 0.19003787878787881, "x_bb": 0.39704545454545459, "x_ca": 0.14579545454545456, "x_cb": 0.16045454545454543, "x_cc": 0.40344696969696964, "c0": 9.9999999999999993e-41, "c1": 9.9999999999999993e-41},
      {"id": 6, "from_node": 3, "to_node": 4, "from_status": 1, "to_status": 1, "r_aa": 0.19000946969696969, "r_ba": 0.045123106060606058, "r_bb": 0.19000946969696969, "r_ca": 0.045123106060606058, "r_cb": 0.045123106060606058, "r_cc": 0.19000946969696969, "x_aa": 0.66917613636363638, "x_ba": 0.40317234848484851, "x_bb": 0.66917613636363638, "x_ca": 0.34403409090909093, "x_cb": 0.36941287878787876, "x_cc": 0.66917613636363638, "c0": 9.9999999999999993e-41, "c1": 9.9999999999999993e-41}
    ],
    "transformer": [
      {"id": 7, "from_node": 2, "to_node": 3, "from_status": 1, "to_status": 1, "u1": 12470, "u2": 4160, "sn": 6000000, "uk": 0.060827625302982198, "pk": 60000, "i0": 0, "p0": 0, "winding_from": 0, "winding_to": 2, "clock": 1, "tap_side": 0, "tap_pos": 1, "tap_min": 1, "tap_max": 1, "tap_nom": 1, "tap_size": 100},
      {"id": 11, "from_node": 4, "to_node": 10, "from_status": 1, "to_status": 1, "u1": 4160, "u2": 4160, "sn": 6000000, "uk": 1.0000000000000001e-05, "pk": 0, "i0": 0, "p0": 0, "winding_from": 2, "winding_to": 1, "clock": 11, "tap_side": 0, "tap_pos": 1, "tap_min": 1, "tap_max": 1, "tap_nom": 1, "tap_size": 100}
    ],
    "source": [
      {"id": 8, "node": 1, "status": 1, "u_ref": 1, "sk": 1.0000000000000001e+50}
    ],
    "asym_load": [
      {"id": 9, "node": 10, "status": 1, "type": 0, "p_specified": [1800000, 1800000, 1800000], "q_specified": [871779.78870813455, 871779.78870813455, 871779.78870813455]}
    ]
  }
}