{
  "version": "1.0",
  "type": "asym_output",
  "is_batch": false,
  "attributes": {},
  "data": {
    "node": [
      {
        "id": 1,
        "energized": 1,
        "u_pu": [1, 0.99999999999999989, 0.99999999999999989],
        "u": [7199.5578567946332, 7199.5578567946322, 7199.5578567946322],
        "u_angle": [-5.4362264149498615e-43, -2.0943951023931957, 2.0943951023931957],
        "p": [1665428.558056457, 2055894.1325083647, 2308043.1350552198],
        "q": [1483531.8025468874, 966939.80956380023, 1563388.9131971546]
      },
      {
        "id": 2,
        "energized": 1,
        "u_pu": [0.98771679248705557, 0.9922313382947695, 0.98771259755012786],
        "u": [7111.1241936381748, 7143.6269273779617, 7111.0939919470584],
        "u_angle": [-0.0035674982579848996, -2.1018811819927263, 2.0863214315883272],
        "p": [0, 0, 0],
        "q": [0, 0, 0]
      },
      {
        "id": 3,
        "energized": 1,
        "u_pu": [0.93365429843125025, 0.94894964537455306, 0.94049173077808945],
        "u": [2242.4295318020272, 2279.1655461302958, 2258.8515203710431],
        "u_angle": [-0.58628800798946978, -2.6634731430482761, 1.487655532322697],
        "p": [0, 0, 0],
        "q": [0, 0, 0]
      },
      {
        "id": 4,
        "energized": 1,
        "u_pu": [0.7840985716462926, 0.86874284276119629, 0.83968566264104216],
        "u": [1883.2300090705421, 2086.5266827589071, 2016.7378123795756],
        "u_angle": [-0.66126099393964477, -2.7415384532344924, 1.3531445222941312],
        "p": [0, 0, 0],
        "q": [0, 0, 0]
      },
      {
        "id": 10,
        "energized": 1,
        "u_pu": [0.82339888028836439, 0.87649498159845185, 0.79268096600886806],
        "u": [1977.6205911692821, 2105.1455924479642, 1903.8430074839241],
        "u_angle": [-0.10057097340045848, -2.2737848476544849, 1.8950884090335913],
        "p": [-1275000, -1800000, -2375000],
        "q": [-790174.0314639553, -871779.78870813455, -780624.74979980011]
      }
    ],
    "asym_line": [
      {
        "id": 5,
        "energized": 1,
        "p_from": [1665428.558056457, 2055894.1325083647, 2308043.1350552198],
        "q_from": [1483531.8025468874, 966939.80956380034, 1563388.9131971546],
        "i_from": [309.79165594714766, 315.56543662100233, 387.20375326598685],
        "s_from": [2230362.9505437063, 2271931.6185575658, 2787695.8240065048],
        "p_to": [-1650188.7628696167, -2047047.7138650585, -2292076.0378228179],
        "q_to": [-1459431.5276293606, -944130.2173568937, -1525723.3843178488],
        "i_to": [309.79165594714766, 315.56543662100233, 387.20375326598685],
        "s_to": [2202966.9395929947, 2254281.7503955751, 2753442.2835091092]
      },
      {
        "id": 6,
        "energized": 1,
        "p_from": [1929760.2239822953, 1670477.2576945839, 2299537.8319918942],
        "q_from": [1477591.0831937345, 980791.91170342558, 933678.9290271689],
        "i_from": [1083.8616965983315, 849.92658695608532, 1098.726624826531],
        "s_from": [2430483.4768411475, 1937123.3937304243, 2481860.3069615546],
        "p_to": [-1709039.7037054645, -1594651.4069675361, -2146308.8893304397],
        "q_to": [-1116029.1212443537, -775896.22387845593, -550745.5854948021],
        "i_to": [1083.8616965983315, 849.92658695608532, 1098.726624826531],
        "s_to": [2041160.8727160888, 1773394.5020700807, 2215843.5297558531]
      }
    ],
    "transformer": [
      {
        "id": 7,
        "energized": 1,
        "loading": 1.2017818289162883,
        "p_from": [1650188.7628696307, 2047047.713865045, 2292076.037822796],
        "q_from": [1459431.5276294027, 944130.2173569724, 1525723.3843178689],
        "i_from": [309.79165594715306, 315.56543662100523, 387.20375326598577],
        "s_from": [2202966.9395930329, 2254281.7503955956, 2753442.2835091022],
        "p_to": [-1929760.2239822908, -1670477.257694585, -2299537.8319918881],
        "q_to": [-1477591.0831937268, -980791.91170343861, -933678.92902716936],
        "i_to": [1083.8616965983279, 849.9265869560885, 1098.7266248265287],
        "s_to": [2430483.4768411391, 1937123.3937304323, 2481860.3069615494]
      },
      {
        "id": 11,
        "energized": 1,
        "loading": 1.0050664840902941,
        "p_from": [1709039.7037042878, 1594651.406969087, 2146308.8893338512],
        "q_from": [1116029.1212467565, 775896.22386848007, 550745.58549109427],
        "i_from": [1083.8616965985059, 849.92658695466196, 1098.7266248277124],
        "s_from": [2041160.8727164175, 1773394.5020671105, 2215843.5297582359],
        "p_to": [-1275000.0000032603, -1800000.000006356, -2374999.9999970258],
        "q_to": [-790174.03143370606, -871779.78873216757, -780624.74976761744],
        "i_to": [758.48724810250428, 950.05305437829611, 1313.1334832545194],
        "s_to": [1499999.9999868365, 2000000.0000161962, 2499999.9999871254]
      }
    ],
    "source": [
      {
        "id": 8,
        "energized": 1,
        "p": [1665428.558056457, 2055894.1325083647, 2308043.1350552198],
        "q": [1483531.8025468874, 966939.80956380023, 1563388.9131971546],
        "i": [309.79165594714766, 315.56543662100239, 387.20375326598685],
        "s": [2230362.9505437063, 2271931.6185575658, 2787695.8240065048],
        "pf": [0.74670741712709465, 0.90491021636189828, 0.82793937386543004]
      }
    ],
    "asym_load": [
      {
        "id": 9,
        "energized": 1,
        "p": [1275000, 1800000, 2375000],
        "q": [790174.0314639553, 871779.78870813455, 780624.74979980011],
        "i": [758.48724810916053, 950.05305437060235, 1313.1334832612818],
        "s": [1500000, 2000000, 2500000],
        "pf": [0.84999999999999998, 0.90000000000000002, 0.94999999999999996]
      }
    ]
  }
}
