{
  "version": "1.0",
  "type": "sym_output",
  "is_batch": false,
  "attributes": {},
  "data": {
    "node": [
      {
        "id": 1,
        "energized": 1,
        "u_pu": 1,
        "u": 12470,
        "u_angle": -1.034176072535223e-43,
        "p": 5505909.390452587,
        "q": 3092389.2482637712
      },
      {
        "id": 2,
        "energized": 1,
        "u_pu": 0.99125102562629286,
        "u": 12360.900289559871,
        "u_angle": -0.0059496341390499847,
        "p": 0,
        "q": 0
      },
      {
        "id": 3,
        "energized": 1,
        "u_pu": 0.95276862868187351,
        "u": 23723.93885417865,
        "u_angle": 0.46499628895733774,
        "p": 0,
        "q": 0
      },
      {
        "id": 4,
        "energized": 1,
        "u_pu": 0.95013443631918348,
        "u": 23658.347464347669,
        "u_angle": 0.46288271625988897,
        "p": -5400000.0000000009,
        "q": -2615339.3661244037
      }
    ],
    "asym_line": [
      {
        "id": 5,
        "energized": 1,
        "p_from": 5505909.390452587,
        "q_from": 3092389.2482637712,
        "i_from": 292.37424326557152,
        "s_from": 6314895.840681091,
        "p_to": -5475879.241967367,
        "q_to": -3032808.4058459932,
        "i_to": 292.37424326557152,
        "s_to": 6259646.9787983429
      },
      {
        "id": 6,
        "energized": 1,
        "p_from": 5409416.0595029704,
        "q_from": 2634029.3110600701,
        "i_from": 146.42196038240351,
        "s_from": 6016634.6503948728,
        "p_to": -5399999.9999999655,
        "q_to": -2615339.3661248568,
        "i_to": 146.42196038240351,
        "s_to": 6000000.0000001658
      }
    ],
    "transformer": [
      {
        "id": 7,
        "energized": 1,
        "loading": 1.0432744964664042,
        "p_from": 5475879.241967422,
        "q_from": 3032808.4058460635,
        "i_from": 292.37424326557539,
        "s_from": 6259646.9787984258,
        "p_to": -5409416.0595029956,
        "q_to": -2634029.311059522,
        "i_to": 146.42196038239825,
        "s_to": 6016634.6503946548
      }
    ],
    "source": [
      {
        "id": 8,
        "energized": 1,
        "p": 5505909.390452587,
        "q": 3092389.2482637712,
        "i": 292.37424326557152,
        "s": 6314895.840681091,
        "pf": 0.87189235252037811
      }
    ],
    "asym_load": [
      {
        "id": 9,
        "energized": 1,
        "p": 5400000.0000000009,
        "q": 2615339.3661244037,
        "i": 146.42196038239948,
        "s": 6000000.0000000009,
        "pf": 0.90000000000000002
      }
    ]
  }
}
