{
  "version": "1.0",
  "type": "asym_output",
  "is_batch": false,
  "attributes": {},
  "data": {
    "node": [
      {
        "id": 1,
        "energized": 1,
        "u_pu": [1, 0.99999999999999989, 0.99999999999999989],
        "u": [7199.5578567946332, 7199.5578567946322, 7199.5578567946322],
        "u_angle": [-3.1013818684163373e-43, -2.0943951023931957, 2.0943951023931957],
        "p": [1833785.7277477193, 1827736.1928673035, 1844017.6217436364],
        "q": [1022022.7556502739, 1037338.3034038952, 1034909.5388217581]
      },
      {
        "id": 2,
        "energized": 1,
        "u_pu": [0.98997082976296635, 0.99232903690226792, 0.99126535370928048],
        "u": [7127.3522654174667, 7144.3303141551742, 7136.6722654659616],
        "u_angle": [-0.0055267174406779208, -2.1003037057658585, 2.0873693340996371],
        "p": [0, 0, 0],
        "q": [0, 0, 0]
      },
      {
        "id": 3,
        "energized": 1,
        "u_pu": [0.95287290240926437, 0.95363141418893316, 0.9515905276361375],
        "u": [13698.52152506627, 13709.425906872635, 13680.086077496648],
        "u_angle": [0.46589038410401296, -1.6300229801391977, 2.5584919631110785],
        "p": [0, 0, 0],
        "q": [0, 0, 0]
      },
      {
        "id": 4,
        "energized": 1,
        "u_pu": [0.94975849877857155, 0.95131375699043796, 0.94907581939766938],
        "u": [13653.748790880083, 13676.107216687367, 13643.934577284166],
        "u_angle": [0.46396493412351625, -1.6322049340803328, 2.5560528262817583],
        "p": [0, 0, 0],
        "q": [0, 0, 0]
      },
      {
        "id": 10,
        "energized": 1,
        "u_pu": [0.95101826466788697, 0.95033643539864565, 0.94877960944709228],
        "u": [13671.859212645357, 13662.057220273124, 13639.676256606077],
        "u_angle": [0.98713773593932186, -1.1095618273068837, 3.0810033345937642],
        "p": [-1800000, -1800000, -1800000],
        "q": [-871779.78870813455, -871779.78870813455, -871779.78870813455]
      }
    ],
    "asym_line": [
      {
        "id": 5,
        "energized": 1,
        "p_from": [1833785.7277477193, 1827736.1928673035, 1844017.621743636],
        "q_from": [1022022.7556502739, 1037338.3034038953, 1034909.5388217578],
        "i_from": [291.59529391666399, 291.90575000981909, 293.70938005920993],
        "s_from": [2099357.1893220581, 2101592.3359267223, 2114577.6748195649],
        "p_to": [-1820958.4067698019, -1819766.2044019171, -1835073.1315269321],
        "q_to": [-1001724.1426908273, -1018646.4866233703, -1013002.2790136543],
        "i_to": [291.59529391666399, 291.90575000981909, 293.70938005920993],
        "s_to": [2078302.3786820071, 2085471.098671352, 2096107.5867757644]
      },
      {
        "id": 6,
        "energized": 1,
        "p_from": [1802469.7854203307, 1805233.8885317163, 1801616.920258356],
        "q_from": [880324.26406854333, 878282.71419836872, 875903.03913223441],
        "i_from": [146.43610667974605, 146.43561657961811, 146.43583056461094],
        "s_from": [2005958.1593994016, 2007548.235625484, 2003254.7669535915],
        "p_to": [-1798264.6781180478, -1802753.96668612, -1798981.3552119127],
        "q_to": [-873986.13452270592, -872216.73391730024, -869202.97372745548],
        "i_to": [146.43610667974605, 146.43561657961811, 146.43583056461094],
        "s_to": [1999401.8145197695, 2002669.1926845789, 1997960.8919938202]
      }
    ],
    "transformer": [
      {
        "id": 7,
        "energized": 1,
        "loading": 1.0433135106881775,
        "p_from": [1820958.4067697912, 1819766.2044019226, 1835073.1315268686],
        "q_from": [1001724.1426908319, 1018646.4866233618, 1013002.2790136614],
        "i_from": [291.59529391666302, 291.90575000981914, 293.7093800592026],
        "s_from": [2078302.3786819999, 2085471.0986713527, 2096107.586775712],
        "p_to": [-1802469.7854203414, -1805233.888531785, -1801616.9202583027],
        "q_to": [-880324.26406832121, -878282.71419837815, -875903.03913228062],
        "i_to": [146.43610667973962, 146.43561657962289, 146.43583056460886],
        "s_to": [2005958.1593993139, 2007548.2356255502, 2003254.7669535638]
      },
      {
        "id": 11,
        "energized": 1,
        "loading": 1.0000053165474156,
        "p_from": [1798264.6781392829, 1802753.9666936488, 1798981.3552353375],
        "q_from": [873986.13455908943, 872216.73396631994, 869202.97373229137],
        "i_from": [146.43610668230968, 146.43561658167474, 146.43583056631098],
        "s_from": [1999401.8145547726, 2002669.1927127056, 1997960.892017016],
        "p_to": [-1799999.9999873217, -1800000.0000289204, -1800000.0000354382],
        "q_to": [-871779.78873067256, -871779.78870161576, -871779.78873130854],
        "i_to": [146.28588320662169, 146.39083761524486, 146.63104625180088],
        "s_to": [1999999.9999984133, 2000000.0000231867, 2000000.0000419957]
      }
    ],
    "source": [
      {
        "id": 8,
        "energized": 1,
        "p": [1833785.7277477193, 1827736.1928673035, 1844017.6217436364],
        "q": [1022022.7556502739, 1037338.3034038952, 1034909.5388217581],
        "i": [291.59529391666399, 291.90575000981909, 293.70938005920999],
        "s": [2099357.1893220581, 2101592.3359267218, 2114577.6748195658],
        "pf": [0.87349867715455354, 0.86969112021496875, 0.87205007586254024]
      }
    ],
    "asym_load": [
      {
        "id": 9,
        "energized": 1,
        "p": [1800000, 1800000, 1800000],
        "q": [871779.78870813455, 871779.78870813455, 871779.78870813455],
        "i": [146.28588320673771, 146.39083761354772, 146.63104624872196],
        "s": [2000000, 2000000, 2000000],
        "pf": [0.90000000000000002, 0.90000000000000002, 0.90000000000000002]
      }
    ]
  }
}
