{
  "version": "1.0",
  "type": "sym_output",
  "is_batch": false,
  "attributes": {},
  "data": {
    "node": [
      {
        "id": 1,
        "energized": 1,
        "u_pu": 1,
        "u": 12470,
        "u_angle": -1.0341747846161286e-43,
        "p": 5505908.894348124,
        "q": 3092449.0043486231
      },
      {
        "id": 2,
        "energized": 1,
        "u_pu": 0.99125093644886719,
        "u": 12360.899177517374,
        "u_angle": -0.0059495885291023362,
        "p": 0,
        "q": 0
      },
      {
        "id": 3,
        "energized": 1,
        "u_pu": 0.95276793541537397,
        "u": 23723.921591842813,
        "u_angle": -0.058602371313902057,
        "p": 0,
        "q": 0
      },
      {
        "id": 4,
        "energized": 1,
        "u_pu": 0.95013468632374865,
        "u": 23658.353689461343,
        "u_angle": -0.060714378717741838,
        "p": 0,
        "q": 0
      },
      {
        "id": 10,
        "energized": 1,
        "u_pu": 0.95013009859011832,
        "u": 23658.239454893945,
        "u_angle": 0.46287442736029633,
        "p": -5400000.0000000009,
        "q": -2615339.3661244037
      }
    ],
    "asym_line": [
      {
        "id": 5,
        "energized": 1,
        "p_from": 5505908.894348124,
        "q_from": 3092449.0043486231,
        "i_from": 292.37557807336191,
        "s_from": 6314924.670758835,
        "p_to": -5475878.4716625027,
        "q_to": -3032867.6179078608,
        "i_to": 292.37557807336191,
        "s_to": 6259674.9934937488
      },
      {
        "id": 6,
        "energized": 1,
        "p_from": 5409414.6823336193,
        "q_from": 2634084.881934158,
        "i_from": 146.42262885842646,
        "s_from": 6016657.740862499,
        "p_to": -5399999.999999878,
        "q_to": -2615405.8299535732,
        "i_to": 146.42262885842646,
        "s_to": 6000028.97120954
      }
    ],
    "transformer": [
      {
        "id": 7,
        "energized": 1,
        "loading": 1.0432791655823046,
        "p_from": 5475878.4716625921,
        "q_from": 3032867.6179078603,
        "i_from": 292.37557807336549,
        "s_from": 6259674.9934938271,
        "p_to": -5409414.6823336584,
        "q_to": -2634084.8819342642,
        "i_to": 146.42262885842842,
        "s_to": 6016657.74086258
      },
      {
        "id": 11,
        "energized": 1,
        "loading": 1.0000048285294711,
        "p_from": 5399999.9999872679,
        "q_from": 2615405.8299045591,
        "i_from": 146.4226288576281,
        "s_from": 6000028.9711768264,
        "p_to": -5399999.9999826634,
        "q_to": -2615339.36611926,
        "i_to": 146.42262885756983,
        "s_to": 5999999.9999821549
      }
    ],
    "source": [
      {
        "id": 8,
        "energized": 1,
        "p": 5505908.894348124,
        "q": 3092449.0043486231,
        "i": 292.37557807336191,
        "s": 6314924.670758835,
        "pf": 0.87188829343335694
      }
    ],
    "asym_load": [
      {
        "id": 9,
        "energized": 1,
        "p": 5400000.0000000009,
        "q": 2615339.3661244037,
        "i": 146.42262885800534,
        "s": 6000000.0000000009,
        "pf": 0.90000000000000002
      }
    ]
  }
}
