{
  "version": "1.0",
  "type": "sym_output",
  "is_batch": false,
  "attributes": {},
  "data": {
    "node": [
      {"id": 1, "energized": 1, "u_pu": 1, "u": 12470, "u_angle": -2.2089434740005291e-33, "p": 5970608.9372052699, "q": 4098887.5499755293},
      {"id": 2, "energized": 1, "u_pu": 0.98939694775205711, "u": 12337.779938468153, "u_angle": -0.0058964535176163693, "p": 0, "q": 0},
      {"id": 3, "energized": 1, "u_pu": 0.94027445754089578, "u": 3911.5417433701264, "u_angle": -0.58607704614262068, "p": 0, "q": 0},
      {"id": 4, "energized": 1, "u_pu": 0.82848077742509296, "u": 3446.4800340883867, "u_angle": -0.67418729193523241, "p": -5400000.0000000009, "q": -2615339.3661244037}
    ],
    "asym_line": [
      {"id": 5, "energized": 1, "loading": 0.16765315767661523, "p_from": 5970608.9372052699, "q_from": 4098887.5499755293, "i_from": 335.30631535323045, "s_from": 7242171.6514026271, "p_to": -5931112.0632001236, "q_to": -4020524.4001145237, "i_to": 335.30631535323045, "s_to": 7165382.5269942349},
      {"id": 6, "energized": 1, "loading": 0.50255646063158255, "p_from": 5843696.979486187, "q_from": 3496033.8978306367, "i_from": 1005.112921263165, "s_from": 6809629.0209406307, "p_to": -5399999.9999999963, "q_to": -2615339.366124399, "i_to": 1005.112921263165, "s_to": 5999999.9999999935}
    ],
    "transformer": [
      {"id": 7, "energized": 1, "loading": 1.1942304211657031, "p_from": 5931112.0632001515, "q_from": 4020524.4001144534, "i_from": 335.30631535322971, "s_from": 7165382.5269942181, "p_to": -5843696.9794861823, "q_to": -3496033.8978306307, "i_to": 1005.112921263164, "s_to": 6809629.0209406242}
    ],
    "source": [
      {"id": 8, "energized": 1, "p": 5970608.9372052699, "q": 4098887.5499755293, "i": 335.30631535323045, "s": 7242171.6514026271, "pf": 0.82442245566616923}
    ],
    "asym_load": [
      {"id": 9, "energized": 1, "p": 5400000.0000000009, "q": 2615339.3661244037, "i": 1005.1129212631661, "s": 6000000.0000000009, "pf": 0.90000000000000002}
    ]
  }
}