{
  "version": "1.0",
  "type": "sym_output",
  "is_batch": false,
  "attributes": {},
  "data": {
    "node": [
      {"id": 1, "energized": 1, "u_pu": 1, "u": 12470, "u_angle": -2.208917264275177e-33, "p": 5970479.2164561693, "q": 4098326.1058888729},
      {"id": 2, "energized": 1, "u_pu": 0.98939358849553583, "u": 12337.738048539331, "u_angle": -0.0059015604705024297, "p": 0, "q": 0},
      {"id": 3, "energized": 1, "u_pu": 0.94027718609811584, "u": 3911.5530941681618, "u_angle": -0.58608184245058348, "p": 0, "q": 0},
      {"id": 4, "energized": 1, "u_pu": 0.82853462535883526, "u": 3446.7040414927546, "u_angle": -0.67412040305292364, "p": 0, "q": 0},
      {"id": 10, "energized": 1, "u_pu": 0.82852936428043633, "u": 3446.682155406615, "u_angle": -0.15053473809610959, "p": -5400000.0000000009, "q": -2615339.3661244037}
    ],
    "asym_line": [
      {"id": 5, "energized": 1, "loading": 0.16764332611220251, "p_from": 5970479.2164561693, "q_from": 4098326.1058888729, "i_from": 335.28665222440503, "s_from": 7241746.9539017538, "p_to": -5930980.8371579582, "q_to": -4019925.7374674426, "i_to": 335.28665222440503, "s_to": 7164938.005697472},
      {"id": 6, "energized": 1, "loading": 0.50252698957191333, "p_from": 5843576.0055840546, "q_from": 3495496.7480239552, "i_from": 1005.0539791438266, "s_from": 6809249.4482493252, "p_to": -5399999.9999999972, "q_to": -2615426.7709467821, "i_to": 1005.0539791438266, "s_to": 6000038.0993944593}
    ],
    "transformer": [
      {"id": 7, "energized": 1, "loading": 1.1941563342829058, "p_from": 5930980.837157961, "q_from": 4019925.7374673723, "i_from": 335.28665222440333, "s_from": 7164938.0056974348, "p_to": -5843576.0055840584, "q_to": -3495496.7480239198, "i_to": 1005.0539791438246, "s_to": 6809249.4482493103},
      {"id": 11, "energized": 1, "loading": 1.0000063499048875, "p_from": 5400000.0000863513, "q_from": 2615426.7708484735, "i_from": 1005.0539791496669, "s_from": 6000038.0994293252, "p_to": -5400000.0000599893, "q_to": -2615339.3660308807, "i_to": 1005.0539791467136, "s_to": 6000000.0000132248}
    ],
    "source": [
      {"id": 8, "energized": 1, "p": 5970479.2164561693, "q": 4098326.1058888729, "i": 335.28665222440503, "s": 7241746.9539017538, "pf": 0.82445289161054669}
    ],
    "asym_load": [
      {"id": 9, "energized": 1, "p": 5400000.0000000009, "q": 2615339.3661244037, "i": 1005.0539791444983, "s": 6000000.0000000009, "pf": 0.90000000000000002}
    ]
  }
}