{
  "version": "1.0",
  "type": "sym_output",
  "is_batch": false,
  "attributes": {},
  "data": {
    "node": [
      {"id": 1, "energized": 1, "u_pu": 1, "u": 12470, "u_angle": -2.2089460058023427e-33, "p": 5970622.8113645921, "q": 4098954.0777976573},
      {"id": 2, "energized": 1, "u_pu": 0.9893925400413045, "u": 12337.724974315068, "u_angle": -0.0059013056510222291, "p": 0, "q": 0},
      {"id": 3, "energized": 1, "u_pu": 0.940269643052565, "u": 3911.5217150986705, "u_angle": -0.062483708383999817, "p": 0, "q": 0},
      {"id": 4, "energized": 1, "u_pu": 0.82847516156735324, "u": 3446.4566721201895, "u_angle": -0.1505950053139973, "p": -5400000.0000000009, "q": -2615339.3661244037}
    ],
    "asym_line": [
      {"id": 5, "energized": 1, "loading": 0.16765429412140392, "p_from": 5970622.8113645921, "q_from": 4098954.0777976573, "i_from": 335.30858824280784, "s_from": 7242220.7428026702, "p_to": -5931119.2635604916, "q_to": -4020543.4504042598, "i_to": 335.30858824280784, "s_to": 7165399.176261357},
      {"id": 6, "energized": 1, "loading": 0.50255986723412205, "p_from": 5843702.99474815, "q_from": 3496045.8375294814, "i_from": 1005.119734468244, "s_from": 6809640.3127430826, "p_to": -5399999.9999999991, "q_to": -2615339.3661243981, "i_to": 1005.119734468244, "s_to": 5999999.9999999963}
    ],
    "transformer": [
      {"id": 7, "energized": 1, "loading": 1.1942331960435866, "p_from": 5931119.2635606313, "q_from": 4020543.4504043441, "i_from": 335.3085882428154, "s_from": 7165399.17626152, "p_to": -5843702.9947481593, "q_to": -3496045.8375295075, "i_to": 1005.119734468247, "s_to": 6809640.3127431041}
    ],
    "source": [
      {"id": 8, "energized": 1, "p": 5970622.8113645921, "q": 4098954.0777976573, "i": 335.30858824280784, "s": 7242220.7428026702, "pf": 0.82441878305051752}
    ],
    "asym_load": [
      {"id": 9, "energized": 1, "p": 5400000.0000000009, "q": 2615339.3661244037, "i": 1005.1197344682448, "s": 6000000.0000000009, "pf": 0.90000000000000002}
    ]
  }
}