{
  "version": "1.0",
  "type": "sym_output",
  "is_batch": false,
  "attributes": {},
  "data": {
    "node": [
      {"id": 1, "energized": 1, "u_pu": 1, "u": 12470, "u_angle": -1.5710623529991721e-33, "p": 5554483.0560174882, "q": 2913217.8593245046},
      {"id": 2, "energized": 1, "u_pu": 0.99148019576987489, "u": 12363.758041250339, "u_angle": -0.0061621580884365585, "p": 0, "q": 0},
      {"id": 3, "energized": 1, "u_pu": 0.95476271495079867, "u": 23773.591602274886, "u_angle": -0.059525410810038072, "p": 0, "q": 0},
      {"id": 4, "energized": 1, "u_pu": 0.95220675490045448, "u": 23709.948197021316, "u_angle": -0.061700625209734891, "p": -5450000, "q": -2442578.5699718897}
    ],
    "asym_line": [
      {"id": 5, "energized": 1, "loading": 0.1451961983980328, "p_from": 5554483.0560174882, "q_from": 2913217.8593245046, "i_from": 290.39239679606561, "s_from": 6272090.5857196152, "p_to": -5524854.0399494125, "q_to": -2854407.1988119897, "i_to": 290.39239679606561, "s_to": 6218653.6018156735},
      {"id": 6, "energized": 1, "loading": 0.07271472265154022, "p_from": 5459288.8394232811, "q_from": 2461015.9956570636, "i_from": 145.42944530308043, "s_from": 5988358.2360386159, "p_to": -5449999.9999999255, "q_to": -2442578.5699718138, "i_to": 145.42944530308043, "s_to": 5972327.0230693771}
    ],
    "transformer": [
      {"id": 7, "energized": 1, "loading": 1.0364422669692874, "p_from": 5524854.039949418, "q_from": 2854407.1988120885, "i_from": 290.39239679606794, "s_from": 6218653.6018157247, "p_to": -5459288.8394236295, "q_to": -2461015.9956573555, "i_to": 145.42944530309106, "s_to": 5988358.2360390527}
    ],
    "source": [
      {"id": 8, "energized": 1, "p": 5554483.0560174882, "q": 2913217.8593245046, "i": 290.39239679606561, "s": 6272090.5857196152, "pf": 0.88558718661749147}
    ],
    "asym_load": [
      {"id": 9, "energized": 1, "p": 5450000, "q": 2442578.5699718897, "i": 145.42944530308284, "s": 5972327.0230694767, "pf": 0.91254212620108222}
    ]
  }
}