{
    "version": "1.0",
    "type": "input",
    "is_batch": false,
    "attributes": {},
    "data": {
        "asym_gen": [
            {
                "id": 17,
                "id_reference": {
                    "index": 32,
                    "table": "asymmetric_sgen"
                },
                "node": 4,
                "p_specified": [
                    100000.0,
                    200000.0,
                    3000000.0
                ],
                "q_specified": [
                    10000.0,
                    10000.0,
                    10000.0
                ],
                "status": 1,
                "type": 0
            }
        ],
        "asym_load": [
            {
                "id": 16,
                "id_reference": {
                    "index": 33,
                    "table": "asymmetric_load"
                },
                "node": 4,
                "p_specified": [
                    100000.0,
                    200000.0,
                    3000000.0
                ],
                "q_specified": [
                    10000.0,
                    10000.0,
                    10000.0
                ],
                "status": 1,
                "type": 0
            }
        ],
        "line": [
            {
                "c1": 6.4206e-07,
                "from_node": 2,
                "from_status": 1,
                "i_n": 108.0,
                "id": 6,
                "id_reference": {
                    "index": 101,
                    "table": "line"
                },
                "r1": 0.12792,
                "tan1": 0,
                "to_node": 1,
                "to_status": 1,
                "x1": 0.0492
            }
        ],
        "link": [
            {
                "from_node": 0,
                "from_status": 1,
                "id": 15,
                "id_reference": {
                    "index": 3021,
                    "name": "b2b_switches",
                    "table": "switch"
                },
                "to_node": 5,
                "to_status": 1
            }
        ],
        "node": [
            {
                "id": 0,
                "id_reference": {
                    "index": 101,
                    "table": "bus"
                },
                "u_rated": 110000.0
            },
            {
                "id": 1,
                "id_reference": {
                    "index": 102,
                    "table": "bus"
                },
                "u_rated": 20000.0
            },
            {
                "id": 2,
                "id_reference": {
                    "index": 103,
                    "table": "bus"
                },
                "u_rated": 20000.0
            },
            {
                "id": 3,
                "id_reference": {
                    "index": 104,
                    "table": "bus"
                },
                "u_rated": 30100.0
            },
            {
                "id": 4,
                "id_reference": {
                    "index": 105,
                    "table": "bus"
                },
                "u_rated": 60000.0
            },
            {
                "id": 5,
                "id_reference": {
                    "index": 106,
                    "table": "bus"
                },
                "u_rated": 110000.0
            }
        ],
        "shunt": [
            {
                "b1": -0.001821171951744462,
                "g1": 0.00033112217304444763,
                "id": 11,
                "id_reference": {
                    "index": 1201,
                    "table": "shunt"
                },
                "node": 3,
                "status": 1
            }
        ],
        "source": [
            {
                "id": 7,
                "id_reference": {
                    "index": 1,
                    "table": "ext_grid"
                },
                "node": 0,
                "rx_ratio": 0.0,
                "sk": 1e+16,
                "status": 1,
                "u_ref": 1.0,
                "u_ref_angle": 0.0
            }
        ],
        "sym_gen": [
            {
                "id": 13,
                "id_reference": {
                    "index": 31,
                    "table": "sgen"
                },
                "node": 4,
                "p_specified": 1210000,
                "q_specified": 810000,
                "status": 1,
                "type": 0
            }
        ],
        "sym_load": [
            {
                "id": 8,
                "id_reference": {
                    "index": 101,
                    "name": "const_power",
                    "table": "load"
                },
                "node": 2,
                "p_specified": 575000.0,
                "q_specified": 55200.0,
                "status": 1,
                "type": 0
            },
            {
                "id": 9,
                "id_reference": {
                    "index": 101,
                    "name": "const_impedance",
                    "table": "load"
                },
                "node": 2,
                "p_specified": 1275000.0,
                "q_specified": 122400.0,
                "status": 1,
                "type": 1
            },
            {
                "id": 10,
                "id_reference": {
                    "index": 101,
                    "name": "const_current",
                    "table": "load"
                },
                "node": 2,
                "p_specified": 650000.0,
                "q_specified": 62400.0,
                "status": 1,
                "type": 2
            },
            {
                "id": 18,
                "id_reference": {
                    "index": 34,
                    "name": "ward_const_power_load",
                    "table": "ward"
                },
                "node": 4,
                "p_specified": 100000.0,
                "q_specified": 100000.0,
                "status": 1,
                "type": 0
            },
            {
                "id": 19,
                "id_reference": {
                    "index": 34,
                    "name": "ward_const_impedance_load",
                    "table": "ward"
                },
                "node": 4,
                "p_specified": 100000.0,
                "q_specified": 100000.0,
                "status": 1,
                "type": 1
            },
            {
                "id": 20,
                "id_reference": {
                    "index": 12,
                    "name": "motor_load",
                    "table": "motor"
                },
                "node": 4,
                "p_specified": 71111.11,
                "q_specified": 34440.68,
                "status": 1,
                "type": 0
            }
        ],
        "three_winding_transformer": [
            {
                "clock_12": 1,
                "clock_13": 1,
                "i0": 0.001,
                "id": 14,
                "id_reference": {
                    "index": 102,
                    "table": "trafo3w"
                },
                "node_1": 2,
                "node_2": 4,
                "node_3": 3,
                "p0": 10000.0,
                "pk_12": 400000.0,
                "pk_13": 1600000.0,
                "pk_23": 1000000.0,
                "sn_1": 40000000.0,
                "sn_2": 100000000.0,
                "sn_3": 50000000.0,
                "status_1": 1,
                "status_2": 1,
                "status_3": 1,
                "tap_max": 3,
                "tap_min": 1,
                "tap_nom": 2,
                "tap_pos": 2,
                "tap_side": 2,
                "tap_size": 903.0,
                "u1": 20000.0,
                "u2": 60000.0,
                "u3": 30100.0,
                "uk_12": 0.1,
                "uk_13": 0.12,
                "uk_23": 0.11,
                "winding_1": 2,
                "winding_2": 1,
                "winding_3": 0
            }
        ],
        "transformer": [
            {
                "clock": 1,
                "from_node": 0,
                "from_status": 1,
                "i0": 0.03,
                "id": 12,
                "id_reference": {
                    "index": 101,
                    "table": "trafo"
                },
                "p0": 23200,
                "pk": 8176000.0,
                "sn": 80000000.0,
                "tap_max": 3,
                "tap_min": -1,
                "tap_nom": 1,
                "tap_pos": 2,
                "tap_side": 0,
                "tap_size": 2200.0,
                "to_node": 1,
                "to_status": 1,
                "u1": 110000.0,
                "u2": 20000.0,
                "uk": 0.178,
                "winding_from": 2,
                "winding_to": 1,
                "i0_zero_sequence": 5.617977528089,
                "p0_zero_sequence": 4494157.3
            }
        ]
    }
}
